! File generated by DesignBuilder - 5.5.0.012 16/01/2020 - 10:52:19
! Source file: C:\Users\S258228\Downloads\group8_final\group8_final2.dsb

Version, 8.6.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Group8 (01-01:31-12),                          !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_ROMA-FIUMICINO_IGDG.epw

Site:Location,Group8 (01-01:31-12)  (01-01:31-12),!- Location Name
   41.8,                                          !- Latitude
   12.23,                                         !- Longitude
   1,                                             !- Time Zone
   3;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   7.80,                                          !- January FCfactorMethod ground temperature {C}
   9.20,                                          !- Februry FCfactorMethod ground temperature {C}
   11.92,                                         !- March FCfactorMethod ground temperature {C}
   14.49,                                         !- April FCfactorMethod ground temperature {C}
   19.36,                                         !- May FCfactorMethod ground temperature {C}
   21.92,                                         !- June FCfactorMethod ground temperature {C}
   22.63,                                         !- July FCfactorMethod ground temperature {C}
   21.33,                                         !- August FCfactorMethod ground temperature {C}
   18.32,                                         !- September FCfactorMethod ground temperature {C}
   14.58,                                         !- October FCfactorMethod ground temperature {C}
   10.90,                                         !- November FCfactorMethod ground temperature {C}
   8.47;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Group8 (01-01:31-12) Lug,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.2,                                          !- Maximum Dry-Bulb Temperature {C}
   11,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101289,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Group8 (01-01:31-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.2,                                          !- Maximum Dry-Bulb Temperature {C}
   10.9,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101289,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Group8 (01-01:31-12) Set,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29.4,                                          !- Maximum Dry-Bulb Temperature {C}
   10.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101289,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Group8 (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -0.3,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -0.3,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101289,                                        !- Barometric Pressure {N/M**2}
   13.4,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Office_Circulation_Occ
Schedule:Compact,
Office_Circulation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Circulation_Light
Schedule:Compact,
Office_Circulation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Circulation_Equip
Schedule:Compact,
Office_Circulation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}

WindowMaterial:Gas,1004,                          !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1004,           !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Cast Concrete (Dense)- spessore 0,1
Material, Cast Concrete (Dense)_01,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Asphalt 1- spessore 0,01
Material, Asphalt 1_001,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! Isolante_besos- spessore 0,1445
Material, Isolante_besos_01445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Plasterboard- spessore 0,013
Material, Plasterboard_0013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025
Material, Gypsum Plasterboard_0025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- spessore 0,1
Material, Brickwork Outer_01,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! isolante- spessore 0,0795
Material, isolante_00795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1
Material, Concrete Block (Medium)_01,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- spessore 0,013
Material, Gypsum Plastering_0013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- spessore 0,035
Material, Painted Oak_0035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Pavimento interno di progetto
Construction, Pavimento interno di progetto,
   Cast Concrete (Dense)_01;                      !- .1m

! <Previous reversed>
Construction, Pavimento interno di progetto_Rev,
   Cast Concrete (Dense)_01;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Tetto_besos
Construction, Tetto_besos,
   Asphalt 1_001,                                 !- .01m
   Isolante_besos_01445,                          !- .1445m
   3_RVAL_3,                                      !- R-value
   Plasterboard_0013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Tetto_besos_Rev,
   Plasterboard_0013,                             !- .013m
   4_RVAL_2,                                      !- R-value
   Isolante_besos_01445,                          !- .1445m
   Asphalt 1_001;                                 !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Partizione di progetto
Construction, Partizione di progetto,
   Gypsum Plasterboard_0025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Partizione di progetto_Rev,
   Gypsum Plasterboard_0025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0025;                      !- .025m

! Parete_besos
Construction, Parete_besos,
   Brickwork Outer_01,                            !- .1m
   isolante_00795,                                !- .0795m
   Concrete Block (Medium)_01,                    !- .1m
   Gypsum Plastering_0013;                        !- .013m

! <Previous reversed>
Construction, Parete_besos_Rev,
   Gypsum Plastering_0013,                        !- .013m
   Concrete Block (Medium)_01,                    !- .1m
   isolante_00795,                                !- .0795m
   Brickwork Outer_01;                            !- .1m

! Porta interna di progetto
Construction, Porta interna di progetto,
   Painted Oak_0035;                              !- .035m

! <Previous reversed>
Construction, Porta interna di progetto_Rev,
   Painted Oak_0035;                              !- .035m


Construction,1001,                                !- windows_3 - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
    90,                                           !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Blocco 1 - Zona 2
Zone, Blocco1:Zona2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    201.7509,                                     !- Zone volume
    59.3385,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona2,                  !- Name
      Blocco1:Zona2,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 146,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 146,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 146,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 146,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona2 General lighting,        !- Name
      Blocco1:Zona2,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights;  !- LightsEndUseKey

   ! Computing gain 1
   OtherEquipment, Blocco1:Zona2 Computing gain 1,!- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona2,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      10,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona2#05;        !- End-use category

   ! Equipment 2
   OtherEquipment, Blocco1:Zona2 Equipment 2,     !- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona2,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona2#05;        !- End-use category

   ! DHW 2
   WaterUse:Equipment,
      DHW Blocco1:Zona2,                          !- Name
      DHW Blocco1:Zona2,                          !- End-Use Subcategory
       3.66287037037037E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Blocco1:Zona2,       !- Target Temperature Schedule
      DHW Supply Temperature Blocco1:Zona2,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Blocco1:Zona2,        !- Cold Water Supply Temperature Schedule
      Blocco1:Zona2,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Blocco1:Zona2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Blocco1:Zona2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Blocco1:Zona2,           !- Name
      Blocco1:Zona2,                              !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Blocco1:Zona2 Ref Point 1,                  !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Blocco1:Zona2 Ref Point 1,                  !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      400;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Blocco1:Zona2 Ref Point 1,  !- Name
      Blocco1:Zona2,                              !- Zone Name
      -5.256,                                     !- X-Coordinate of Reference Point {m}
      24.265,                                     !- Y-coordinate of Reference Point {m}
      .9;                                         !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona2 Infiltration,  !- Name
      Blocco1:Zona2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .028021,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 2, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona2_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.25554814, 20.26479313, 0,                !- Vertex 1
      -9.25554814, 20.26479313, 0,                !- Vertex 2
      -9.25554814, 28.26479313, 0,                !- Vertex 3
      -1.25554814, 28.26479313, 0;                !- Vertex 4

   ! Blocco 1, Zona 2, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Roof_1_0_0,                   !- Surface name
      Roof, Tetto_besos,                          !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 20.2647931349, 3.5,          !- Vertex 1
      -1.2555481352, 20.2647931349, 3.5,          !- Vertex 2
      -1.2555481352, 28.2647931349, 3.5,          !- Vertex 3
      -9.2555481352, 28.2647931349, 3.5;          !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2555481352, 20.26479313, 0,              !- Vertex 1
      -1.2555481352, 28.26479313, 0,              !- Vertex 2
      -1.2555481352, 28.26479313, 3.5,            !- Vertex 3
      -1.2555481352, 20.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 2, Parete - 28,000 mq - 90,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Wall_3_0_0,                   !- Surface name
      Wall, Parete_besos,                         !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2555481352, 28.2647931349, 0,            !- Vertex 1
      -9.2555481352, 28.2647931349, 0,            !- Vertex 2
      -9.2555481352, 28.2647931349, 3.5,          !- Vertex 3
      -1.2555481352, 28.2647931349, 3.5;          !- Vertex 4

      ! Window, 7,418mq
      FenestrationSurface:Detailed, Blocco1:Zona2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Blocco1:Zona2_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.64354814, 28.2647931349, .94,         !- Vertex 1
         -7.86754813, 28.2647931349, .94,         !- Vertex 2
         -7.86754813, 28.2647931349, 2.36,        !- Vertex 3
         -2.64354814, 28.2647931349, 2.36;        !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_4_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 28.26479313, 0,              !- Vertex 1
      -9.2555481352, 20.26479313, 0,              !- Vertex 2
      -9.2555481352, 20.26479313, 3.5,            !- Vertex 3
      -9.2555481352, 28.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 28,000 mq (Blocco 1, Zona 3), Surface Area: 25.36
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_5_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_3_0_10003, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.25554814, 20.2647931349, 0,              !- Vertex 1
      -1.25554814, 20.2647931349, 0,              !- Vertex 2
      -1.25554814, 20.2647931349, 3.5,            !- Vertex 3
      -9.25554814, 20.2647931349, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 28,000 mq (Blocco 1, Zona 3), Surface Area: 25.36 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Blocco1:Zona3_Partition_3_0_10003,          !- Surface name
      Wall, Partizione di progetto_Rev,           !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.25554814, 20.2647931349, 0,              !- Vertex 1
      -9.25554814, 20.2647931349, 0,              !- Vertex 2
      -9.25554814, 20.2647931349, 3.5,            !- Vertex 3
      -1.25554814, 20.2647931349, 3.5;            !- Vertex 4

      ! Door, 2,640mq
      FenestrationSurface:Detailed, Blocco1:Zona2_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Porta interna di progetto,         !- Class and Construction Name
         Blocco1:Zona2_Partition_5_0_0,           !- Base surface
         Blocco1:Zona3_Partition_3_0_0_0_0_0_Door_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.35554813, 20.2647931349, .1,          !- Vertex 1
         -5.15554813, 20.2647931349, .1,          !- Vertex 2
         -5.15554813, 20.2647931349, 2.3,         !- Vertex 3
         -6.35554813, 20.2647931349, 2.3;         !- Vertex 4

      ! Door, 2,640mq
      FenestrationSurface:Detailed, Blocco1:Zona3_Partition_3_0_0_0_0_0_Door_10005,  !- Door name - reverse definition
         Door, Porta interna di progetto_Rev,     !- Class and Construction Name
         Blocco1:Zona3_Partition_3_0_10003,       !- Base surface
         Blocco1:Zona2_Partition_5_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.15554813, 20.2647931349, .1,          !- Vertex 1
         -6.35554813, 20.2647931349, .1,          !- Vertex 2
         -6.35554813, 20.2647931349, 2.3,         !- Vertex 3
         -5.15554813, 20.2647931349, 2.3;         !- Vertex 4


! Blocco 1 - Zona 3
Zone, Blocco1:Zona3,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    47.736,                                       !- Zone volume
    14.04,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona3,                  !- Name
      Blocco1:Zona3,                              !- Zone Name
      Office_Circulation_Occ,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .117333333,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 153,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 153,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 153,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 153,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona3 General lighting,        !- Name
      Blocco1:Zona3,                              !- Zone Name
      Office_Circulation_Light,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   OtherEquipment, Blocco1:Zona3 Equipment 1,     !- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona3,                              !- Zone Name
      Office_Circulation_Equip,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.85,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona3#05;        !- End-use category

   Daylighting:Controls, Blocco1:Zona3,           !- Name
      Blocco1:Zona3,                              !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Blocco1:Zona3 Ref Point 1,                  !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Blocco1:Zona3 Ref Point 1,                  !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Blocco1:Zona3 Ref Point 1,  !- Name
      Blocco1:Zona3,                              !- Zone Name
      -5.256,                                     !- X-Coordinate of Reference Point {m}
      19.265,                                     !- Y-coordinate of Reference Point {m}
      .9;                                         !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona3 Infiltration,  !- Name
      Blocco1:Zona3,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00663,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 3, Pavimento - 16,000 mq (Adiabatico), Surface Area: 16,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona3_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.25554814, 18.26479313, 0,                !- Vertex 1
      -9.25554814, 18.26479313, 0,                !- Vertex 2
      -9.25554814, 20.26479313, 0,                !- Vertex 3
      -1.25554814, 20.26479313, 0;                !- Vertex 4

   ! Blocco 1, Zona 3, Tetto - 16,000 mq, Surface Area: 16,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Roof_1_0_0,                   !- Surface name
      Roof, Tetto_besos,                          !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 18.2647931349, 3.5,          !- Vertex 1
      -1.2555481352, 18.2647931349, 3.5,          !- Vertex 2
      -1.2555481352, 20.2647931349, 3.5,          !- Vertex 3
      -9.2555481352, 20.2647931349, 3.5;          !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2555481352, 18.26479313, 0,              !- Vertex 1
      -1.2555481352, 20.26479313, 0,              !- Vertex 2
      -1.2555481352, 20.26479313, 3.5,            !- Vertex 3
      -1.2555481352, 18.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Partition_4_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 20.26479313, 0,              !- Vertex 1
      -9.2555481352, 18.26479313, 0,              !- Vertex 2
      -9.2555481352, 18.26479313, 3.5,            !- Vertex 3
      -9.2555481352, 20.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 28,000 mq (Blocco 1, Zona 1), Surface Area: 25.36
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Partition_5_0_0,              !- Surface name
      Wall, Partizione di progetto_Rev,           !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona1_Partition_3_0_10008, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.25554814, 18.2647931349, 0,              !- Vertex 1
      -1.25554814, 18.2647931349, 0,              !- Vertex 2
      -1.25554814, 18.2647931349, 3.5,            !- Vertex 3
      -9.25554814, 18.2647931349, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 28,000 mq (Blocco 1, Zona 1), Surface Area: 25.36 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Blocco1:Zona1_Partition_3_0_10008,          !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.25554814, 18.2647931349, 0,              !- Vertex 1
      -9.25554814, 18.2647931349, 0,              !- Vertex 2
      -9.25554814, 18.2647931349, 3.5,            !- Vertex 3
      -1.25554814, 18.2647931349, 3.5;            !- Vertex 4

      ! Door, 2,640mq
      FenestrationSurface:Detailed, Blocco1:Zona3_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Porta interna di progetto,         !- Class and Construction Name
         Blocco1:Zona3_Partition_5_0_0,           !- Base surface
         Blocco1:Zona1_Partition_3_0_0_0_0_0_Door_10010,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.18948735, 18.2647931349, .1,          !- Vertex 1
         -4.98948735, 18.2647931349, .1,          !- Vertex 2
         -4.98948735, 18.2647931349, 2.3,         !- Vertex 3
         -6.18948735, 18.2647931349, 2.3;         !- Vertex 4

      ! Door, 2,640mq
      FenestrationSurface:Detailed, Blocco1:Zona1_Partition_3_0_0_0_0_0_Door_10010,  !- Door name - reverse definition
         Door, Porta interna di progetto_Rev,     !- Class and Construction Name
         Blocco1:Zona1_Partition_3_0_10008,       !- Base surface
         Blocco1:Zona3_Partition_5_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.98948735, 18.2647931349, .1,          !- Vertex 1
         -6.18948735, 18.2647931349, .1,          !- Vertex 2
         -6.18948735, 18.2647931349, 2.3,         !- Vertex 3
         -4.98948735, 18.2647931349, 2.3;         !- Vertex 4


! Blocco 1 - Zona 1
Zone, Blocco1:Zona1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    201.7509,                                     !- Zone volume
    59.3385,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona1,                  !- Name
      Blocco1:Zona1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 160,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 160,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 160,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 160,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona1 General lighting,        !- Name
      Blocco1:Zona1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights;  !- LightsEndUseKey

   ! Computing gain 1
   OtherEquipment, Blocco1:Zona1 Computing gain 1,!- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      10,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona1#05;        !- End-use category

   ! Equipment 2
   OtherEquipment, Blocco1:Zona1 Equipment 2,     !- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona1#05;        !- End-use category

   ! DHW 2
   WaterUse:Equipment,
      DHW Blocco1:Zona1,                          !- Name
      DHW Blocco1:Zona1,                          !- End-Use Subcategory
       3.66287037037037E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Blocco1:Zona1,       !- Target Temperature Schedule
      DHW Supply Temperature Blocco1:Zona1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Blocco1:Zona1,        !- Cold Water Supply Temperature Schedule
      Blocco1:Zona1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Blocco1:Zona1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Blocco1:Zona1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Blocco1:Zona1,           !- Name
      Blocco1:Zona1,                              !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Blocco1:Zona1 Ref Point 1,                  !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Blocco1:Zona1 Ref Point 1,                  !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      400;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Blocco1:Zona1 Ref Point 1,  !- Name
      Blocco1:Zona1,                              !- Zone Name
      -5.256,                                     !- X-Coordinate of Reference Point {m}
      14.265,                                     !- Y-coordinate of Reference Point {m}
      .9;                                         !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona1 Infiltration,  !- Name
      Blocco1:Zona1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .028021,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 1, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona1_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.25554814, 10.26479313, 0,                !- Vertex 1
      -9.25554814, 10.26479313, 0,                !- Vertex 2
      -9.25554814, 18.26479313, 0,                !- Vertex 3
      -1.25554814, 18.26479313, 0;                !- Vertex 4

   ! Blocco 1, Zona 1, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Roof_1_0_0,                   !- Surface name
      Roof, Tetto_besos,                          !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 10.2647931349, 3.5,          !- Vertex 1
      -1.2555481352, 10.2647931349, 3.5,          !- Vertex 2
      -1.2555481352, 18.2647931349, 3.5,          !- Vertex 3
      -9.2555481352, 18.2647931349, 3.5;          !- Vertex 4

   ! Blocco 1, Zona 1, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona1_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2555481352, 10.26479313, 0,              !- Vertex 1
      -1.2555481352, 18.26479313, 0,              !- Vertex 2
      -1.2555481352, 18.26479313, 3.5,            !- Vertex 3
      -1.2555481352, 10.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 1, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Partition_4_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona1_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 18.26479313, 0,              !- Vertex 1
      -9.2555481352, 10.26479313, 0,              !- Vertex 2
      -9.2555481352, 10.26479313, 3.5,            !- Vertex 3
      -9.2555481352, 18.26479313, 3.5;            !- Vertex 4

   ! Blocco 1, Zona 1, Parete - 28,000 mq - 270,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Wall_5_0_0,                   !- Surface name
      Wall, Parete_besos,                         !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.2555481352, 10.2647931349, 0,            !- Vertex 1
      -1.2555481352, 10.2647931349, 0,            !- Vertex 2
      -1.2555481352, 10.2647931349, 3.5,          !- Vertex 3
      -9.2555481352, 10.2647931349, 3.5;          !- Vertex 4

      ! Window, 7,418mq
      FenestrationSurface:Detailed, Blocco1:Zona1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Blocco1:Zona1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.86754813, 10.2647931349, .94,         !- Vertex 1
         -2.64354814, 10.2647931349, .94,         !- Vertex 2
         -2.64354814, 10.2647931349, 2.36,        !- Vertex 3
         -7.86754813, 10.2647931349, 2.36;        !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Edificio 1 - Blocco componente 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Edificio 1 - Blocco componente 1 - Surface 1 (1),  !- Area = 144m2, Transmission = 0
   Transmittance schedule for Edificio 1 - Blocco componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.2555481352, 10.2647931349,-.2,              !- Vertex 1
   -9.2555481352, 10.2647931349,-.2,              !- Vertex 2
   -9.2555481352, 28.2647931349,-.2,              !- Vertex 3
   -1.2555481352, 28.2647931349,-.2;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Edificio 1 - Blocco componente 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Edificio 1 - Blocco componente 2 - Surface 1 (2),  !- Area = 63m2, Transmission = 0
   Transmittance schedule for Edificio 1 - Blocco componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.2555481352, 28.2647931349, 0,               !- Vertex 1
   -1.2555481352, 10.2647931349, 0,               !- Vertex 2
   -1.2555481352, 10.2647931349, 3.5,             !- Vertex 3
   -1.2555481352, 28.2647931349, 3.5;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Edificio 1 - Blocco componente 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Edificio 1 - Blocco componente 3 - Surface 1 (3),  !- Area = 63m2, Transmission = 0
   Transmittance schedule for Edificio 1 - Blocco componente 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.2555481352, 10.2647931349, 0,               !- Vertex 1
   -9.2555481352, 28.2647931349, 0,               !- Vertex 2
   -9.2555481352, 28.2647931349, 3.5,             !- Vertex 3
   -9.2555481352, 10.2647931349, 3.5;             !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .04,                                           !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   .02,                                           !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Copia di Office_OpenOff_Heat
Schedule:Compact,
Blocco1:Zona2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 24:00, -50,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  10,
For: Holidays,
Until: 24:00,  10,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Copia di Office_OpenOff_Heat
Schedule:Compact,
Blocco1:Zona2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 24:00, 0,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: estate_split
Schedule:Compact,
Blocco1:Zona2 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Sep,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00, 100,
Until: 18:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: estate_split
Schedule:Compact,
Blocco1:Zona2 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Sep,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00, 0,
Until: 18:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona2,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona2,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona2 Thermostat, Blocco1:Zona2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona2,Blocco1:Zona2 Heating Setpoint Schedule,Blocco1:Zona2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona2, Blocco1:Zona2 Equipment, Blocco1:Zona2 Inlets, , Node Blocco1:Zona2 Zone, Node Blocco1:Zona2 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona2 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona2 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona2 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona2 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona2,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona2 Inlets,
   Node Blocco1:Zona2 In;


! Modified schedule: Office_Circulation_Heat
Schedule:Compact,
Blocco1:Zona3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  20,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_Circulation_Heat
Schedule:Compact,
Blocco1:Zona3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_Circulation_Cool
Schedule:Compact,
Blocco1:Zona3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  23,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_Circulation_Cool
Schedule:Compact,
Blocco1:Zona3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona3,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona3,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona3;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona3,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona3,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_Circulation_Occ;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona3 Thermostat, Blocco1:Zona3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona3,Blocco1:Zona3 Heating Setpoint Schedule,Blocco1:Zona3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona3, Blocco1:Zona3 Equipment, Blocco1:Zona3 Inlets, , Node Blocco1:Zona3 Zone, Node Blocco1:Zona3 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona3 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona3 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona3 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona3 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona3 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona3,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona3 Inlets,
   Node Blocco1:Zona3 In;


! Modified schedule: Copia di Office_OpenOff_Heat
Schedule:Compact,
Blocco1:Zona1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 24:00, -50,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  10,
For: Holidays,
Until: 24:00,  10,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Copia di Office_OpenOff_Heat
Schedule:Compact,
Blocco1:Zona1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 24:00, 0,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: estate_split
Schedule:Compact,
Blocco1:Zona1 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Sep,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00, 100,
Until: 18:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: estate_split
Schedule:Compact,
Blocco1:Zona1 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Sep,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00, 0,
Until: 18:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona1 Thermostat, Blocco1:Zona1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona1,Blocco1:Zona1 Heating Setpoint Schedule,Blocco1:Zona1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona1, Blocco1:Zona1 Equipment, Blocco1:Zona1 Inlets, , Node Blocco1:Zona1 Zone, Node Blocco1:Zona1 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona1 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona1 Inlets,
   Node Blocco1:Zona1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, Blocco1:Zona2, Zone Mean Air Temperature, daily, On;
Output:Variable, Blocco1:Zona2, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Blocco1:Zona2, Zone Operative Temperature, daily, On;
Output:Variable, Blocco1:Zona2, Zone Air Relative Humidity, daily, On;
Output:Variable, Blocco1:Zona3, Zone Mean Air Temperature, daily, On;
Output:Variable, Blocco1:Zona3, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Blocco1:Zona3, Zone Operative Temperature, daily, On;
Output:Variable, Blocco1:Zona3, Zone Air Relative Humidity, daily, On;
Output:Variable, Blocco1:Zona1, Zone Mean Air Temperature, daily, On;
Output:Variable, Blocco1:Zona1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Blocco1:Zona1, Zone Operative Temperature, daily, On;
Output:Variable, Blocco1:Zona1, Zone Air Relative Humidity, daily, On;
Output:Variable, Blocco1:Zona2, Zone Mean Air Temperature, monthly, On;
Output:Variable, Blocco1:Zona2, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Blocco1:Zona2, Zone Operative Temperature, monthly, On;
Output:Variable, Blocco1:Zona2, Zone Air Relative Humidity, monthly, On;
Output:Variable, Blocco1:Zona3, Zone Mean Air Temperature, monthly, On;
Output:Variable, Blocco1:Zona3, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Blocco1:Zona3, Zone Operative Temperature, monthly, On;
Output:Variable, Blocco1:Zona3, Zone Air Relative Humidity, monthly, On;
Output:Variable, Blocco1:Zona1, Zone Mean Air Temperature, monthly, On;
Output:Variable, Blocco1:Zona1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Blocco1:Zona1, Zone Operative Temperature, monthly, On;
Output:Variable, Blocco1:Zona1, Zone Air Relative Humidity, monthly, On;
Output:Variable, Blocco1:Zona2, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Blocco1:Zona2, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Blocco1:Zona2, Zone Operative Temperature, runperiod, On;
Output:Variable, Blocco1:Zona2, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Blocco1:Zona3, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Blocco1:Zona3, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Blocco1:Zona3, Zone Operative Temperature, runperiod, On;
Output:Variable, Blocco1:Zona3, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Blocco1:Zona1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Blocco1:Zona1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Blocco1:Zona1, Zone Operative Temperature, runperiod, On;
Output:Variable, Blocco1:Zona1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Blocco1:Zona2, Zone Infiltration Air Change Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, Blocco1:Zona3, Zone Infiltration Air Change Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, Blocco1:Zona1, Zone Infiltration Air Change Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, Blocco1:Zona2, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, Blocco1:Zona3, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, Blocco1:Zona1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, Blocco1:Zona2, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, Blocco1:Zona3, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, Blocco1:Zona1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, Blocco1:Zona2, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electric Energy, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electric Energy, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone People Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona2, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, Blocco1:Zona2, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, Blocco1:Zona3, Zone People Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona3, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, Blocco1:Zona3, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, Blocco1:Zona1, Zone People Sensible Heating Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Blocco1:Zona1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, Blocco1:Zona1, Zone Other Equipment Total Heating Energy, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, Blocco1:Zona2, Zone People Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona2, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, Blocco1:Zona2, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone People Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona3, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, Blocco1:Zona3, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone People Sensible Heating Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Blocco1:Zona1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, Blocco1:Zona1, Zone Other Equipment Total Heating Energy, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, Blocco1:Zona2, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona2, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, Blocco1:Zona2, Zone Other Equipment Total Heating Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona3, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, Blocco1:Zona3, Zone Other Equipment Total Heating Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Blocco1:Zona1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, Blocco1:Zona1, Zone Other Equipment Total Heating Energy, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
